---
status: final
---



:::{raw} latex
\clearpage
:::

:::{index} single: CO₂
:::
:::{index} single: etCO₂
:::
:::{index} single: FiCO₂
:::
:::{index} single: Kapnometrie
:::
:::{index} single: Kapnographie
:::
:::{index} single: Lagekontrolle
:::

(kapnometrie)=

# Kapnometrie

:::{margin} Kapnometrie
- Kapnometrie: Kohlendioxid-Messung (CO₂)

- etCO₂: endtidaler Kohlendioxidanteil
  (CO₂ am Ende des Atemzyklus)

- Anwendung:

  - Lagekontrolle bei Atemwegssicherung
  - Zielwert für Beatmungsparameter
  - Kreislaufparameter
  - In Verbindung mit BGA: Hinweis auf Diffusionsstörung

- FiCO₂: Inspiratorische CO₂-Konzentration (Narkose-Kreissystem!)
:::

Die Kapnometrie ist die Messung des *Kohlendioxid* (CO₂), welche in der Regel im Exspirationsschenkel durchgeführt wird.
Als nummerischer Wert bei der quantitaviven Messung wird die maximale Konzentration am Ende der Exspiration (= endtidal) angegeben (*"endtidaler Kohlendioxid-Partialdruck"* **etCO₂**, Angabe als Partialdruck in mm Hg oder kP, alternativ als Konzentration in Vol.%).

Die Kapno*graphie* ist die graphische Darstellung einer CO₂-Konzentrationskurve über die Zeit und ermöglicht somit die Beurteilung des Verlaufs im Atemzyklus.
Dies erlaubt Rückschlüsse auf bestimmte Störungen (Spastik, Mitatmen des Patienten etc.).

Die Kapnometrie erlaubt

- die **Lagekontrolle** bei Intubationen (endotracheal, Larynxtuben u. ä.)
  Die Kapnographie ist *Voraussetzung* für die endotracheale Intubation
  ({term}`♛ ERC 2021 05`, {term}`🗎 Timmermann 2007`, {term}`🗎 Genzwuerker 2007`)!

  Die Kapnometrie gilt als *sicheres* Intubationszeichen.
  Cave: Eine *einseitige* Intubation wird hierbei *nicht* detektiert!
- Rückschluss auf den **CO₂-Spiegel** im Blut (mit Einschränkungen):
  Als Faustregel gilt, dass der etCO₂-Wert bei suffizientem Kreislauf ohne
  - Ventilation-,
  - Perfusions- oder
  - Diffusionsstörungen

  bei normalem Atemzugsvolumen um ca. 5 mm Hg niedriger ist als der paCO₂.
- die Perfusion im großen und kleinen Kreislauf (mit Einschränkungen),
- Atemwegs-Outflow.
- Sie kann als Zielwert[^etCO₂-als-Beatmungszielwert] dienen um die *Beatmungsparameter* bei der Beatmung einstellen zu können.
- Im Rahmen eines geschlossenen Beatmungs-*Kreissystems* (Narkoserespirator!) ist auch die Messung des *inspriatorischen* CO₂ (FiCO₂) wichtig um die Erschöpfung des *Atemkalks* zu detektieren.

[^etCO₂-als-Beatmungszielwert]: Als Beatmungszielwert ist die paCO₂ sicherlich der etCO₂ vorzuziehen, jedoch ist die Kapnometrie einerseits schnell verfügbar und kann auch kontinuierlich gemessen werden. Bei bekanntem paCO₂:etCO₂-Verhältnis und unveränderter Ventilations- und Kreislaufsituation kann die Kapnometrie ein gutes Hilfsmittel sein.

Einfluss auf das etCO₂ haben:

> - der pulamonalarterielle pCO₂
> - die pulmonale Perfusion
> - die pulmonale Ventilation
> - die Diffusion

Am aussagekräftigsten ist der Messwert am Ende der Ausatmung, da hier die höchste CO₂-Konzentration gemessen wird.
Davon leitet sich auch die Bezeichnung {dfn}`etCO₂` ab: Sie steht für den
*endtidalen Kohlendioxidanteil* (CO₂ am Ende des Atemzyklus).

:::{note}
Die CO₂-Messung (Kapnometrie) ist ein Standardmonitoringverfahren bei beatmeten Patienten
:::

:::{figure} ../../../Bilder/Gabriel-Sebastian-CCCA/N-5/IMG_20160626_000440-01341px.jpg
:width: 100%

Kapnographie mittels eines Multifunktionsmonitors (unterste Reihe)

Intubierter Patient mit seit ca. 3/4 Stunde andauerndem Status Epilepticus.
Hyperkapnie und Hyperthermie mit einer Temperatur von 40,8°C und Tachykardie als Ausdruck eines Hypermetabolismus. (Die Pulsoxymetrie wurde auf einem anderen Gerät durchgeführt.)
\[₢ Sebastian Gabriel  {term}`ℓ MfG`\]
:::

:::{todo} {issue}`130` Grafik: Kapnographie mittels eines Patientenmonitors während einer Allgemeinnarkose

../../Bilder/KS/RespMon-Monitor.jpeg
:width: 100%

Kapnographie mittels eines Patientenmonitors während einer Allgemeinnarkose
\[₢ GaSe  {term}`ℓ MfG`\]
:::

(armo-kp-kapnometrie-kurvenanalyse)=
(Q-ARMO23004)=

## Beurteilung

:::{margin} Beurteilung
- 4—5 % CO₂-Konzentration; 35—40 mm Hg CO₂-Partialdruck

- Erniedrigt:

  - Airway-Fehllage/Dislokation
  - Apnoe
  - Zu hohes Atemminutenvolumen
  - Schlechte Lungenperfusion

- Erhöht:

  - Höhere CO₂-Produktion des Körpers
  - Zu niedriges Atemminutenvolumen

- Erniedrigter etCO₂-Wert oder  schlagartiger Abfall
  sind ein kritisches Alarmzeichen.
:::

Die Normwerte beim gesunden Menschen liegen bei ca.
4—5 % bzw. 35—40 mm Hg.
Der CO₂-Spiegel (pCO₂) im Blut ist normalerweise ca. 5 mm Hg höher.

Erhöhte Werte deuten auf eine

:::{hlist}
- *höhere CO₂-Produktion* des Körpers
  (z. B. bei Fieber, maligner Hyperthermie, ...),
- auf ein *zu niedriges Atemminutenvolumen*  hin.
:::

Erniedrigte Werte (bzw. keine Werte) deuten unter anderem auf eine

:::{hlist}
- *Fehllage* bzw. Dislokation des Airways,
- Apnoe,
- ein *zu hohes Atemminutenvolumen* oder eine
- *schlechte Lungenperfusion* z. B. in Folge
  einer Lungenembolie oder
  eines erniedrigten Herzzeitvolumens
  bzw. **Kreislaufversagens** hin.
:::

Ein erniedrigter Wert oder ein schlagartiger Abfall des Wertes sind ein kritisches Alarmzeichen.

:::{figure} ../../../Bilder/sketchymedicine/Mike/capnography_edited.jpg
:width: 100%

Veränderungen der Kapnographiekurve

₢ [sketchymedicine.com](https://sketchymedicine.com)  {term}`ℓ MfG`
:::

### Kapnometrie unter Reanimation

Die Kapnometrie bzw. Kapnographie hat in der Reanimationssituation einen wichtigen Stellenwert.
Durch die Messung des etCO₂ kann eine zuverlässige Aussage über die Perfusion im kleinen Kreislauf und damit auch über die Qualität der Herzdruckmassage getroffen werden.
Ziel ist es, unter Reanimationsbedingungen ein etCO₂ von *über 9 mm Hg* zu erreichen.
Wird dieses Ziel nicht erreicht, so muss die Qualität der Herzdruckmassage überprüft und ggfs. verbessert werden.
Sollte trotz hochqualitativer Herzdruckmassage der Zielwert von über 9 mm Hg nicht erreicht werden, so kann die Ursache in einer Durchblutungsstörung im Lungenkreislauf (z. B. aufgrund einer Lungenembolie) liegen.
Ein plötzlicher Anstieg des etCO₂ unter Reanimation kann ein Hinweis auf einen *wiedererlangten Spontankreislauf* (ROSC) sein.

:::{note}
Während der Reanimation kann durch die etCO₂-Messung unter Umständen keine zuverlässige Aussage über die Tubuslage getroffen werden, da die Lungenperfusion deutlich schlechter ist, als bei einem Menschen mit Spontankreislauf!
:::

## Technik

### Haupt- und Nebenstromverfahren

Die CO₂-Messung in verschiedenen Verfahren erfolgen:

- Beim **Hauptstromverfahren** ist nahe am Tubus ein Sensor im Schlauchsystem eingebaut, welcher mittels *Lichtabsorption* die CO₂-Konzentration im Atemstrom direkt misst.
  Problematisch kann hierbei *Kondenswasser* oder *Sekret* sein, welches den Sensor verlegen kann.
  Ebenso kann es aufgrund der exponierten Position des Sensor zur Beschädigung desselben oder der Kabel kommen.
- Beim **Nebenstromverfahren** wird eine geringe Menge Luft ständig abgesaugt und über einen separaten Schlauch zum Detektor geleitet, wo dann die Messung erfolgt.
  Die Messung erfolgt dabei, je nach Länge des Schlauchs, *verzögert*.

Mittels Nebenstromverfahren kann auch in einem *nicht-geschlossenen* System eine CO₂-Messung erfolgen.
Der absolute Wert ist dabei zwar nicht aussagekräftig, jedoch kann mittels Kapnogramm die Exspiration an sich monitiert werden.
Zur Anwendung kann dies z. B. bei spontan atmenden, sedierten Patienten kommen.

:::{todo} {issue}`130` Foto: Überwachung der Atmung bei einem spontan atmenden Patienten mittels Kapnogramm im Nebenstromprinzip.

../../Bilder/KS/RespMon-KapnoSpontan_edited.jpeg
:width: 100%

Überwachung der Atmung bei einem spontan atmenden Patienten mittels Kapnogramm im Nebenstromprinzip.
:::

### CO₂-Messung mit Einmaldetektoren

Bei dieser Methode der CO₂-Erkennung wird der Patient durch einen Indikator mit Lackmuspapier beatmet.
Da CO₂ einen sauren pH-Wert hat, verfärbt sich der Indikator bei jeder Ausatmung.
Durch die Verfärbung kann eine ungefähre Aussage über die CO₂-Konzentration in der Ausatemluft getroffen werden.
Weit verbreitet ist das Modell *Easy Cap 2™* der Firma Nellcor.
Die Indikatorfarbe wechselt von rosa bis violett (kein CO₂ in der Inspiration) zu gelb (CO₂ in der Exspiration).
Da Feuchtigkeit die Messung verfälschen kann ist auch hier der Einsatz eines Bakterienfilters verpflichtend.
Eine kontinuierliche Messung ist nicht möglich.
