

:::{index} single: Lachgassperre
:::
:::{index} single: Sauerstoffmangelsignal
:::

# Sicherheitsfeatures

Eine Narkosemaschine muss über folgende Sicherheitsfeatures verfügen:

- **Sauerstoffmangelsignal**

  Akustisches Mangelsignal gem. EN 470 bei Unterschreitung eines vom Hersteller angegebenen Mindestdrucks (i. d. R. 2,2 bar).
  Es mussm indestens 7 Sekunden dauern und mind. 2 dB über weißem Rauschen von 50 db liegen.
  Das Signal muss *aus dem Sauerstoffversorgungsdruck* abgeleitet werden.

- **Lachgassperre**

  Bei Ausfall von Sauerstoff muss die Zufuhr von Lachgas automatisch unterbunden werden.

