---
status: final
---



:::{index} single: Atemkalk
:::
:::{index} single: Absorberkalk
:::
:::{index} single: Absorber
:::
:::{index} single: Calciumhydroxid
:::
:::{index} single: Ca(OH)₂
:::
:::{index} single: Natriumhydroxid
:::
:::{index} single: NaOH
:::
:::{index} single: Kaliumhydroxid
:::
:::{index} single: KOH
:::
:::{index} single: Bariumhydroxid
:::
:::{index} single: Ba(OH)₂
:::

(Atemkalk)=

# Atemkalk

Atemkalk dient in Kreissystemen der Elimination von CO₂ durch Bindung des in der Ausatemluft enthaltenem Kohlenstoffdioxid.
In der Medizin und beim Tauchen wird eine Mischung aus **Calciumhydroxid** Ca(OH)₂ und **Natriumhydroxid** NaOH verwendet, früher auch *Kaliumhydroxid* KOH und *Bariumhydroxid* Ba(OH)₂.
Atemkalk zur chemischen Bindung von Kohlenstoffdioxid wurde 1924 von Ralf Waters eingeführt. 100 g Natriumhydroxid können bis zu 23 Liter Kohlenstoffdioxid binden. Durchschnittliche Absorber können 10—15 Liter pro 100 g absorbieren.
Dem Atemkalk ist ein pH-Indikator beigemischt, der bei niedrigem pH-Wert seine Farbe von weiß nach violett ändert und damit (unzuverlässig) anzeigt, dass der Absorber verbraucht ist.

> CO₂ + H₂O ⇌ H₂CO₃
>
> H₂CO₃ + 2 NaOH ⇌ Na₂CO₃ + 2 H₂O
>
> Na₂CO₃ + Ca(OH)₂ ⇌ CaC=3 + 2 NaOH

