
# Arten von Systemen

Man unterscheidet zwischen offenen, halboffenen und geschlossenen Narkosesystemen, je nach Grad der Rückführung und Nutzung von Atemgasen. 
Ein offenes System ermöglicht keine Rückführung des ausgeatmeten Gases, es wird direkt an die Umgebung abgegeben, somit besteht ein hoher Gasverbrauch. 

Beim halboffenen System findet ebenfalls keine Rückatmung statt, jedoch wird die Frischgaszufuhr über ein System kontrolliert, meist mithilfe von Ventilen und einem Reservoirbeutel. 

Im Gegensatz dazu erlaubt ein geschlossenes System die (fast) vollständige Rückatmung des ausgeatmeten Gases, wobei Kohlendioxid durch einen Absorber entfernt wird. 
Dies ermöglicht eine sehr ökonomische, kontrollierte und umweltschonende Anwendung von Anästhetika bei geringem Frischgasfluss und den Erhalt von Feuchtigkeit und Wärme.



## Offene Systeme

Ein offenes System ermöglicht keine Rückführung des ausgeatmeten Gases, es wird direkt an die Umgebung abgegeben, somit besteht ein hoher Gasverbrauch sowie Wärme- und Feuchtigkeitsverlust.

Diese Systeme findet man häufig ausserhalb des OPs, z.B. bei Intensiv-Beatmungsgeräten, wo das Hauptaugenmerk auf der Langzeitbeatmung liegt, und eher selten Narkosegase verwendet werden.
Die Vorwärmung und Befeuchtung durch eine **Heat and Moisture Unit** ist bei Langzeitanwendung erforderlich.



## Geschlossene Kreissysteme

Ein geschlossenes System ermöglicht die (fast) vollständige Rückatmung des ausgeatmeten Gases (Recycling). 
Problematisch sind dabei zwei Dinge:

1. Das Kohlendioxid muss durch einen Absorber ({ref}`Atemkalk <Atemkalk>` entfernt werden.
2. Der verbrauchte Sauerstoff muss als Frischgas zugeführt werden.

Sonst ermöglicht das geschlossene Kreissystem eine sehr ökonomische, kontrollierte und umweltschonende Anwendung durch das Recycling von volatilen Anästhetika und einen geringen Frischgasverbrauch. 
Ebenso wird Feuchtigkeit und Wärme im Kreissystem erhalten.



## Narkosegasabsaugung

Eine Narkosegasabsaugung (Anästhesiegasabsaugung; engl.: Scavenger system) entfernt überschüssiges Narkosegas aus dem Atemsystem und leitet dieses ab, ohne dass es in die Raumluft entweicht.
Dies ist besonders bei der Verwendung von volatilen Anästhetika wichtig, um eine Belastung des Personals zu vermeiden.
Sie wird entweder direkt an das Auslassventil des Anästhesiegeräts angeschlossen oder ist in moderne Geräte bereits integriert. 
Die abgeführten Gase werden durch eine zentrale Absauganlage in ein sicheres Entsorgungssystem geleitet oder über Filtersysteme gereinigt.



:::{index} single: Frsichagsentkoppelung
:::

## Frischgasentkoppelung

:::{todo} Bilder Frischgasentkoppelung
:::

Während der Inspiration wird Frischgas in das Reservoir geleitet, während der Exspiration wird es in das System eingeleitet.

Exspiratorisch:
Über die Gaseinlassventile werden die Gase AIRS/O₂ bzw. N2O/O₂ in den Mischtank geleitet.
Die Ventile werden zeitgesteuert nacheinander geöffnet und geschlossen.
Flow und Druck der einströmenden Gase werden überwacht, sodass der Mischer unabhängig von Versorgungsdrücken ist.
Der Gesamt-Frischgasflow wird mit Hilfe eines *Proportionalventils*
(Flowdosierventil) gesteuert und **nur in der Exspirationsphase** in das Kreisystem geleitet.
